{
"sys":{"name":"euro","S_base":1e9,"K_p_agc":1.0,"K_i_agc":0.1},       
"buses":[{"name":"ES_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"DE_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"FR_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"IT_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"PL_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"BA_G", "P_W":0.0,"Q_var":0.0,"U_kV": 20.0},
         {"name":"ES_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0},
         {"name":"DE_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0},
         {"name":"FR_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0},
         {"name":"IT_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0},
         {"name":"PL_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0},
         {"name":"BA_T", "P_W":0.0,"Q_var":0.0,"U_kV":400.0}
        ],
"lines":[{"bus_j":"ES_G", "bus_k":"ES_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"DE_G", "bus_k":"DE_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"FR_G", "bus_k":"FR_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"IT_G", "bus_k":"IT_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"PL_G", "bus_k":"PL_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"BA_G", "bus_k":"BA_T", "X_pu":0.15,"R_pu":0.0,"S_mva":10e9},
         {"bus_j":"ES_T", "bus_k":"FR_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.1,"S_mva":1000},
         {"bus_j":"FR_T", "bus_k":"DE_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.0,"S_mva":1000},
         {"bus_j":"FR_T", "bus_k":"IT_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.0,"S_mva":1000},
         {"bus_j":"DE_T", "bus_k":"PL_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.0,"S_mva":1000},
         {"bus_j":"DE_T", "bus_k":"BA_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.0,"S_mva":1000},
         {"bus_j":"IT_T", "bus_k":"BA_T", "X_pu":0.01,"R_pu":0.0,"Bs_pu":0.0,"S_mva":1000}

         ],
"syns":[
      {"bus":"ES_G","S_n":1500e6,
         "X_d":2.135,"X1d":0.34, "T1d0":6.47,    
         "X_q":2.046,"X1q":0.573,"T1q0":0.61,  
         "R_a":0.0,"X_l": 0.234, 
         "H":6.3,"D":0.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.01},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.00},
    {"bus":"FR_G","S_n":1500e6,
         "X_d":2.135,"X1d":0.34, "T1d0":6.47,    
         "X_q":2.046,"X1q":0.573,"T1q0":0.61,  
         "R_a":0.0,"X_l": 0.234, 
         "H":6.3,"D":0.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.01},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.00},
      {"bus":"DE_G","S_n":5000e6,
         "X_d":1.8,"X1d":0.3, "T1d0":8.0,    
         "X_q":1.7,"X1q":0.55,"T1q0":0.4,  
         "R_a":0.01,"X_l": 0.2, 
         "H":6.175,"D":1.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":1.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.0},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.01},
    {"bus":"IT_G","S_n":1500e6,
         "X_d":2.135,"X1d":0.34, "T1d0":6.47,    
         "X_q":2.046,"X1q":0.573,"T1q0":0.61,  
         "R_a":0.0,"X_l": 0.234, 
         "H":6.3,"D":0.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.01},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.00},
    {"bus":"PL_G","S_n":1500e6,
         "X_d":2.135,"X1d":0.34, "T1d0":6.47,    
         "X_q":2.046,"X1q":0.573,"T1q0":0.61,  
         "R_a":0.0,"X_l": 0.234, 
         "H":6.3,"D":0.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.01},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.00},
    {"bus":"BA_G","S_n":1500e6,
         "X_d":2.135,"X1d":0.34, "T1d0":6.47,    
         "X_q":2.046,"X1q":0.573,"T1q0":0.61,  
         "R_a":0.0,"X_l": 0.234, 
         "H":6.3,"D":0.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.0,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, "K_ai":1e-6, "v_pss":0.0, "v_ref":1.0,"V_min":-5,"V_max":5.0,"K_aw":2.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.01,"omega_ref":1.0, "K_imw":0.01},
         "pss":{"type":"pss_kundur","T_wo":10.0,"T_1":0.1, "T_2":0.1, "K_stab":1.0},
         "K_delta":0.00}
         ]
}
