{
"sys":{"name":"k12p6","S_base":100e6, "K_sec":0.01,"K_p_agc":0.01,"K_i_agc":0.0001},       
"buses":[{"name":"1", "P_W":0.0,"Q_var":0.0,"U_kV":20.0},
         {"name":"2", "P_W":0.0,"Q_var":0.0,"U_kV":20.0},
         {"name":"3", "P_W":0.0,"Q_var":0.0,"U_kV":20.0},
         {"name":"4", "P_W":0.0,"Q_var":0.0,"U_kV":20.0},
         {"name":"5", "P_W":0.0,"Q_var":0.0,"U_kV":230.0},
         {"name":"6", "P_W":0.0,"Q_var":0.0,"U_kV":230.0},
         {"name":"7", "P_W":-967e6,"Q_var":100e6,"U_kV":230.0},
         {"name":"8", "P_W":0.0,"Q_var":0.0,"U_kV":230.0},
         {"name":"9", "P_W":-1767e6,"Q_var":250e6,"U_kV":230.0},
         {"name":"10","P_W":0.0,"Q_var":0.0,"U_kV":230.0},
         {"name":"11","P_W":0.0,"Q_var":0.0,"U_kV":230.0}      
        ],
"lines":[{"bus_j":"1", "bus_k":"5", "X_pu":0.15,"R_pu":0.0, "S_mva":900.0},
         {"bus_j":"2", "bus_k":"6", "X_pu":0.15,"R_pu":0.0, "S_mva":900.0},
         {"bus_j":"3", "bus_k":"11","X_pu":0.15,"R_pu":0.0, "S_mva":900.0},
         {"bus_j":"4", "bus_k":"10","X_pu":0.15,"R_pu":0.0, "S_mva":900.0},
         {"bus_j":"5", "bus_k":"6", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":25},
         {"bus_j":"6", "bus_k":"7", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":10},
         {"bus_j":"7", "bus_k":"8", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":110},
         {"bus_j":"7", "bus_k":"8", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":110},
         {"bus_j":"8", "bus_k":"9", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":110},
         {"bus_j":"8", "bus_k":"9", "X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":110},
         {"bus_j":"9", "bus_k":"10","X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":10},
         {"bus_j":"10","bus_k":"11","X_km":0.529,"R_km":0.0529,"Bs_km":2.1e-6,"km":25}],
"syns":[{"bus":"1","S_n":900e6,"name":"A",
          "X_d":1.8,"X1d":0.3, "T1d0":8.0,    
          "X_q":1.7,"X1q":0.55,"T1q0":0.4,  
          "R_a":0.0025,"X_l": 0.2, 
          "H":6.5,"D":1.0,
          "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.001,
          "avr":{"type":"sexs","K_a":100, "T_r":0.02, 'K_ai':1e-6, "v_pss":0.0, "v_ref":1.03,"V_min":0.0,"V_max":5.0,"K_aw":10.0},
          "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.8,"omega_ref":1.0, "K_imw":0.0},
          "K_delta":0.01},
        {"bus":"2","S_n":900e6,
          "X_d":1.8,"X1d":0.3, "T1d0":8.0,    
          "X_q":1.7,"X1q":0.55,"T1q0":0.4,  
          "R_a":0.0025,"X_l": 0.2, 
          "H":6.5,"D":1.0,
          "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.001,
          "avr":{"type":"sexs","K_a":100, "T_r":0.02, 'K_ai':1e-6,  "v_pss":0.0, "v_ref":1.01,"V_min":0.0,"V_max":5.0,"K_aw":10.0},
          "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.8,"omega_ref":1.0, "K_imw":0.0},
          "K_delta":0.01},
      {"bus":"3","S_n":900e6,
         "X_d":1.8,"X1d":0.3, "T1d0":8.0,    
         "X_q":1.7,"X1q":0.55,"T1q0":0.4,  
         "R_a":0.0025,"X_l": 0.2, 
         "H":6.175,"D":1.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.001,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, 'K_ai':1e-6, "v_pss":0.0, "v_ref":1.03,"V_min":0.0,"V_max":5.0,"K_aw":10.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.8,"omega_ref":1.0, "K_imw":0.0},
         "K_delta":0.01},
      {"bus":"4","S_n":900e6,
         "X_d":1.8,"X1d":0.3, "T1d0":8.0,    
         "X_q":1.7,"X1q":0.55,"T1q0":0.4,  
         "R_a":0.0025,"X_l": 0.2, 
         "H":6.175,"D":1.0,
         "Omega_b":314.1592653589793,"omega_s":1.0,"K_sec":0.001,
         "avr":{"type":"sexs","K_a":100, "T_r":0.02, 'K_ai':1e-6, "v_pss":0.0, "v_ref":1.01,"V_min":0.0,"V_max":5.0,"K_aw":10.0},
         "gov":{"type":"agov1","Droop":0.05,"T_1":1.0,"T_2":2.0,"T_3":10.0, "p_c":0.8,"omega_ref":1.0, "K_imw":0.0},
         "K_delta":0.01}
         ]
}