{
"buses":[
        {"bus": "C00",  "pos_x":   0, "pos_y":   20, "units": "m", "U_kV":20.0},
        {"bus": "C01",  "pos_x":   0, "pos_y":    0, "units": "m", "U_kV": 0.4},
        {"bus": "C02",  "pos_x":   0, "pos_y":  -30, "units": "m", "U_kV": 0.4},
        {"bus": "C03",  "pos_x":   0, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"bus": "C04",  "pos_x":   0, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"bus": "C05",  "pos_x":   0, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"bus": "C06",  "pos_x":   0, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"bus": "C07",  "pos_x":   0, "pos_y": -180, "units": "m", "U_kV": 0.4},
        {"bus": "C08",  "pos_x":   0, "pos_y": -210, "units": "m", "U_kV": 0.4},
        {"bus": "C09",  "pos_x":   0, "pos_y": -240, "units": "m", "U_kV": 0.4},
        {"bus": "C10",  "pos_x": -30, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"bus": "C11",  "pos_x": -60, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"bus": "C12",  "pos_x": -90, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"bus": "C13",  "pos_x": -60, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"bus": "C14",  "pos_x": -30, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"bus": "C15",  "pos_x":  30, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"bus": "C16",  "pos_x":  60, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"bus": "C17",  "pos_x":  60, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"bus": "C18",  "pos_x":  30, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"bus": "C19",  "pos_x": -30, "pos_y": -210, "units": "m", "U_kV": 0.4},
        {"bus": "C20",  "pos_x":  30, "pos_y": -240, "units": "m", "U_kV": 0.4}
        ],
"transformers":[
		{"bus_j": "C00",  "bus_k": "C01",
		 "S_n_kVA": 300.0, "U_j_kV":20.0, "U_k_kV":0.4,
		 "R_cc_pu": 0.01, "X_cc_pu":0.04, "connection": "Dyn11",
		 "conductors_j": 3, "conductors_k": 4, "monitor":true}
        ],
"lines":[
        {"bus_j": "C01", "bus_k":"C02", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C02", "bus_k":"C03", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C03", "bus_k":"C04", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C04", "bus_k":"C05", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C05", "bus_k":"C06", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C06", "bus_k":"C07", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C07", "bus_k":"C08", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C08", "bus_k":"C09", "code":"OH1", "m":30.0,"monitor":true},
        {"bus_j": "C03", "bus_k":"C10", "code":"OH2", "m":30.0,"monitor":true},
        {"bus_j": "C10", "bus_k":"C11", "code":"OH2", "m":30.0,"monitor":true},
        {"bus_j": "C11", "bus_k":"C12", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C11", "bus_k":"C13", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C10", "bus_k":"C14", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C05", "bus_k":"C15", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C15", "bus_k":"C16", "code":"OH2", "m":30.0,"monitor":true},
        {"bus_j": "C15", "bus_k":"C18", "code":"OH2", "m":30.0,"monitor":true},
        {"bus_j": "C16", "bus_k":"C17", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C08", "bus_k":"C19", "code":"OH3", "m":30.0,"monitor":true},
        {"bus_j": "C09", "bus_k":"C20", "code":"OH3", "m":30.0,"monitor":true}
        ],
"shunts":[
        {"bus": "C01" , "R":  3.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C03" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C05" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C07" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C09" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C11" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C12" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C13" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C14" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C16" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C17" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C18" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C19" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
        {"bus": "C20" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]}
	],
"grid_formers":[
		{"bus": "C00","bus_nodes": [1, 2, 3],
		 "deg": [0, -120, -240], "kV": [11.547, 11.547, 11.547]}
        ],
"loads":[
        {"bus": "C01", "kVA":120, "pf": 0.90, "type":"3P+N"}, 
        {"bus": "C12", "kVA": 20, "pf": 0.90, "type":"3P+N"},
        {"bus": "C13", "kVA": 20, "pf": 0.90, "type":"3P+N"},
        {"bus": "C14", "kVA": 25, "pf": 0.90, "type":"3P+N"},
        {"bus": "C17", "kVA": 25, "pf": 0.90, "type":"3P+N"},
        {"bus": "C18", "kVA":  8, "pf": 0.90, "type":"3P+N"},
        {"bus": "C19", "kVA": 16, "pf": 0.90, "type":"3P+N"},
        {"bus": "C20", "kVA":  8, "pf": 0.90, "type":"3P+N"}
	],
"line_codes":
        {"UG1":
                {"R":[[ 0.211,  0.049,  0.049,  0.049],
                [ 0.049,  0.211,  0.049,  0.049],
                [ 0.049,  0.049,  0.211,  0.049],
                [ 0.049,  0.049,  0.049,  0.211]],
                "X":[[ 0.747,  0.673,  0.651,  0.673],
                [ 0.673,  0.747,  0.673,  0.651],
                [ 0.651,  0.673,  0.747,  0.673],
                [ 0.673,  0.651,  0.673,  0.747]], "I_max":200.0
                },
        "UG3":
                {"R":[[ 0.871,  0.049,  0.049,  0.049],
                        [ 0.049,  0.871,  0.049,  0.049],
                        [ 0.049,  0.049,  0.871,  0.049],
                        [ 0.049,  0.049,  0.049,  0.871]],
                "X":[[ 0.797,  0.719,  0.697,  0.719],
                        [ 0.719,  0.797,  0.719,  0.697],
                        [ 0.697,  0.719,  0.797,  0.719],
                        [ 0.719,  0.697,  0.719,  0.797]], "I_max":100.0
                },
        "OH1":
                {"R":[  [0.540, 0.049, 0.049, 0.049],
                        [0.049, 0.540, 0.049, 0.049],
                        [0.049, 0.049, 0.540, 0.049],
                        [0.049, 0.049, 0.049, 0.540]],
                "X":[[0.777, 0.505, 0.462, 0.436],
                     [0.505, 0.777, 0.505, 0.462],
                     [0.462, 0.505, 0.777, 0.505],
                     [0.436, 0.462, 0.50 , 0.777]], "I_max":300.0
                },
        "OH2":
                {"R":[  [1.369, 0.049, 0.049, 0.049],
                        [0.049, 1.369, 0.049, 0.049],
                        [0.049, 0.049, 1.369, 0.049],
                        [0.049, 0.049, 0.049, 1.369]],
                "X":[   [0.812, 0.505, 0.462, 0.436],
                        [0.505, 0.812, 0.505, 0.462],
                        [0.462, 0.505, 0.812, 0.505],
                        [0.436, 0.462, 0.505, 0.812]], "I_max":300.0
                },
        "OH3":
                {"R":[[2.065, 0.049, 0.049, 0.049],
                      [0.049, 2.065, 0.049, 0.049],
                      [0.049, 0.049, 2.065, 0.049],
                      [0.049, 0.049, 0.049, 2.065]],
                  "X":[[0.825, 0.505, 0.462, 0.436],
                       [0.505, 0.825, 0.505, 0.462],
                       [0.462, 0.505, 0.825, 0.505],
                       [0.436, 0.462, 0.505, 0.825]], "I_max":300.0
                },           
        "UG1dc":
                {"R":[[ 0.211,  0.0,  0.0,  0.0],
                          [ 0.0,  0.211,  0.0,  0.0],
                          [ 0.0,  0.0,  0.211,  0.0],
                          [ 0.0,  0.0,  0.0,  0.211]],
                     "X":[[ 0.0,  0.0,  0.0,  0.0],
                          [ 0.0,  0.0,  0.0,  0.0],
                          [ 0.0,  0.0,  0.0,  0.0],
                          [ 0.0,  0.0,  0.0,  0.0]], "I_max":300.0
                    }},
"shapes": {"com":[[ 0.0, 21.8],
                  [ 1.0, 20.9],                  
                  [ 2.0, 19.9],
                  [ 3.0, 20.9],
                  [ 4.0, 21.8],
                  [ 5.0, 23.5],           
                  [ 6.0, 25.4],
                  [ 7.0, 35.4],
                  [ 8.0, 50.1],
                  [ 9.0, 65.4],
                  [10.0, 79.7],
                  [11.0, 84.5],
                  [12.0, 89.8], 
                  [13.0, 92.3], 
                  [14.0, 92.2], 
                  [15.0, 87.1], 
                  [16.0, 84.9],
                  [17.0, 90.0],
                  [18.0, 99.3],
                  [19.0, 79.9],
                  [20.0, 70.1],
                  [22.0, 50.2],
                  [23.0, 30.0],
                  [24.0, 20.2]],
           "res":[[0.00, 29.5],
                  [1.00, 27.4],
                  [2.00, 25.1],
                  [3.01, 22.3],
                  [4.00, 20.0],
                  [4.97, 20.0],
                  [6.01, 22.3],
                  [7.00, 30.0],
                  [8.00, 39.7],
                  [9.00, 42.2],
                  [10.0, 44.5],
                  [11.0, 49.7],
                  [12.0, 49.7],
                  [13.0, 54.9],
                  [14.0, 59.9],
                  [15.0, 59.9],
                  [16.0, 55.1],
                  [17.0, 50.1],
                  [18.0, 64.1],
                  [19.0, 84.6],
                  [20.0, 99.2],
                  [21.0, 89.9],
                  [22.0, 75.3],
                  [23.0, 55.1],
                  [24.0, 29.8]],
           "ind":[[0.00, 34.7],
                  [1.00, 32.3],
                  [2.00, 29.8],
                  [3.00, 27.4],
                  [4.00, 25.1],
                  [5.00, 30.0],
                  [6.00, 39.4],
                  [7.00, 55.5],
                  [8.00, 74.8],
                  [9.00, 89.9],
                  [10.0, 99.5],
                  [11.0, 99.6],
                  [12.0, 90.8],
                  [13.0, 99.7],
                  [14.0, 99.7],
                  [15.0, 94.6],
                  [16.0, 90.4],
                  [17.0, 74.9],
                  [18.0, 62.5],
                  [19.0, 54.9],
                  [20.0, 49.8],
                  [21.0, 44.6],
                  [22.0, 39.6],
                  [23.0, 36.8],
                  [24.0, 34.8]]
}
}
