{"system":{"S_base":1e6, "K_p_agc":0.01, "K_i_agc":0.01},
"buses":[
        {"name": "MV0",  "pos_x":   0, "pos_y":   20, "units": "m", "U_kV":20.0, "N_nodes":3, "phi_deg_0":30.0},
        {"name": "R01",  "pos_x":   0, "pos_y":    0, "units": "m", "U_kV": 0.4},
        {"name": "R02",  "pos_x":   0, "pos_y":  -35, "units": "m", "U_kV": 0.4},
        {"name": "R03",  "pos_x":   0, "pos_y":  -70, "units": "m", "U_kV": 0.4},
        {"name": "R04",  "pos_x":   0, "pos_y": -105, "units": "m", "U_kV": 0.4},
        {"name": "R05",  "pos_x":   0, "pos_y": -140, "units": "m", "U_kV": 0.4},
        {"name": "R06",  "pos_x":   0, "pos_y": -175, "units": "m", "U_kV": 0.4},
        {"name": "R07",  "pos_x":   0, "pos_y": -210, "units": "m", "U_kV": 0.4},
        {"name": "R08",  "pos_x":   0, "pos_y": -245, "units": "m", "U_kV": 0.4},
        {"name": "R09",  "pos_x":   0, "pos_y": -280, "units": "m", "U_kV": 0.4},
        {"name": "R10",  "pos_x":   0, "pos_y": -315, "units": "m", "U_kV": 0.4},
        {"name": "R11",  "pos_x": -30, "pos_y":  -70, "units": "m", "U_kV": 0.4},
        {"name": "R12",  "pos_x":  35, "pos_y": -105, "units": "m", "U_kV": 0.4},
        {"name": "R13",  "pos_x":  70, "pos_y": -105, "units": "m", "U_kV": 0.4},
        {"name": "R14",  "pos_x": 105, "pos_y": -105, "units": "m", "U_kV": 0.4},
        {"name": "R15",  "pos_x": 105, "pos_y": -140, "units": "m", "U_kV": 0.4},
        {"name": "R16",  "pos_x": -35, "pos_y": -175, "units": "m", "U_kV": 0.4},
        {"name": "R17",  "pos_x":  30, "pos_y": -280, "units": "m", "U_kV": 0.4},
        {"name": "R18",  "pos_x": -30, "pos_y": -315, "units": "m", "U_kV": 0.4},
        {"name": "I01",  "pos_x":   0, "pos_y":    0, "units": "m", "U_kV": 0.4},
        {"name": "I02",  "pos_x":   0, "pos_y": -200, "units": "m", "U_kV": 0.4},
        {"name": "C01",  "pos_x":   0, "pos_y":    0, "units": "m", "U_kV": 0.4},
        {"name": "C02",  "pos_x":   0, "pos_y":  -30, "units": "m", "U_kV": 0.4},
        {"name": "C03",  "pos_x":   0, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"name": "C04",  "pos_x":   0, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"name": "C05",  "pos_x":   0, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"name": "C06",  "pos_x":   0, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"name": "C07",  "pos_x":   0, "pos_y": -180, "units": "m", "U_kV": 0.4},
        {"name": "C08",  "pos_x":   0, "pos_y": -210, "units": "m", "U_kV": 0.4},
        {"name": "C09",  "pos_x":   0, "pos_y": -240, "units": "m", "U_kV": 0.4},
        {"name": "C10",  "pos_x": -30, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"name": "C11",  "pos_x": -60, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"name": "C12",  "pos_x": -90, "pos_y":  -60, "units": "m", "U_kV": 0.4},
        {"name": "C13",  "pos_x": -60, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"name": "C14",  "pos_x": -30, "pos_y":  -90, "units": "m", "U_kV": 0.4},
        {"name": "C15",  "pos_x":  30, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"name": "C16",  "pos_x":  60, "pos_y": -120, "units": "m", "U_kV": 0.4},
        {"name": "C17",  "pos_x":  60, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"name": "C18",  "pos_x":  30, "pos_y": -150, "units": "m", "U_kV": 0.4},
        {"name": "C19",  "pos_x": -30, "pos_y": -210, "units": "m", "U_kV": 0.4},
        {"name": "C20",  "pos_x":  30, "pos_y": -240, "units": "m", "U_kV": 0.4}
        ],
"transformers":[
        {"bus_j": "MV0",  "bus_k": "R01",
                "S_n_kVA": 500.0, "U_j_kV":20.0, "U_k_kV":0.4,
                "R_cc_pu": 0.01, "X_cc_pu":0.04, "connection": "Dyn11",
                "conductors_j": 3, "conductors_k": 4, "monitor":true},
        {"bus_j": "MV0",  "bus_k": "I01",
            "S_n_kVA": 150.0, "U_j_kV":20.0, "U_k_kV":0.4,
            "R_cc_pu": 0.01, "X_cc_pu":0.04, "connection": "Dyn11",
            "conductors_j": 3, "conductors_k": 4, "monitor":true},
        {"bus_j": "MV0",  "bus_k": "C01",
                "S_n_kVA": 300.0, "U_j_kV":20.0, "U_k_kV":0.4,
                "R_cc_pu": 0.01, "X_cc_pu":0.04, "connection": "Dyn11",
                "conductors_j": 3, "conductors_k": 4, "monitor":true}
        ],
"lines":[
        {"bus_j": "R01", "bus_k": "R02", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R02", "bus_k": "R03", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R03", "bus_k": "R04", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R04", "bus_k": "R05", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R05", "bus_k": "R06", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R06", "bus_k": "R07", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R07", "bus_k": "R08", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R08", "bus_k": "R09", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R09", "bus_k": "R10", "code": "UG1", "m": 35.0, "monitor":true},
        {"bus_j": "R03", "bus_k": "R11", "code": "UG3", "m": 35.0, "monitor":true},
        {"bus_j": "R04", "bus_k": "R12", "code": "UG3", "m": 35.0, "monitor":true},
        {"bus_j": "R12", "bus_k": "R13", "code": "UG3", "m": 35.0, "monitor":true},
        {"bus_j": "R13", "bus_k": "R14", "code": "UG3", "m": 35.0, "monitor":true},
        {"bus_j": "R14", "bus_k": "R15", "code": "UG3", "m": 35.0, "monitor":true},
        {"bus_j": "R06", "bus_k": "R16", "code": "UG3", "m": 30.0, "monitor":true},
        {"bus_j": "R09", "bus_k": "R17", "code": "UG3", "m": 30.0, "monitor":true},
        {"bus_j": "R10", "bus_k": "R18", "code": "UG3", "m": 30.0, "monitor":true},
        {"bus_j": "I01", "bus_k": "I02", "code": "UG2", "m":200.0, "monitor":true},
        {"bus_j": "C01", "bus_k": "C02", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C02", "bus_k": "C03", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C03", "bus_k": "C04", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C04", "bus_k": "C05", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C05", "bus_k": "C06", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C06", "bus_k": "C07", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C07", "bus_k": "C08", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C08", "bus_k": "C09", "code": "OH1", "m": 30.0, "monitor":true},
        {"bus_j": "C03", "bus_k": "C10", "code": "OH2", "m": 30.0, "monitor":true},
        {"bus_j": "C10", "bus_k": "C11", "code": "OH2", "m": 30.0, "monitor":true},
        {"bus_j": "C11", "bus_k": "C12", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C11", "bus_k": "C13", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C10", "bus_k": "C14", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C05", "bus_k": "C15", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C15", "bus_k": "C16", "code": "OH2", "m": 30.0, "monitor":true},
        {"bus_j": "C15", "bus_k": "C18", "code": "OH2", "m": 30.0, "monitor":true},
        {"bus_j": "C16", "bus_k": "C17", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C08", "bus_k": "C19", "code": "OH3", "m": 30.0, "monitor":true},
        {"bus_j": "C09", "bus_k": "C20", "code": "OH3", "m": 30.0, "monitor":true} 
        ],
"shunts":[
        {"bus": "R01" , "R":  3.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R02" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R04" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R06" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R08" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R10" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R13" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R11" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R15" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R16" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R17" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "R18" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "I01" , "R":  3.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "I02" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C01" , "R":  3.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C03" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C05" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C07" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C09" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C11" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C12" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C13" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C14" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C16" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C17" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C18" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C19" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]},
        {"bus": "C20" , "R": 40.0, "X": 0.0, "bus_nodes": [3,0]}
	],
        "genapes":[
                {"type":"ac3ph3w_ideal", "bus": "MV0","S_n":100e3,"U_n":20e3,"R":0.01,"X":0.1,"R_n":0.01,"X_n":0.1,"R_ng":3.0,"X_ng":0.0,"K_p":0.1,"K_agc":1.0,
                              "T_p":0.1,"T_e":0.1,"K_delta":0.001, "T_c":0.1, "Droop":0.05, "T_v":0.1, "K_f":1e-2, "T_f":1e-2}
                       ],
"loads":[
        {"bus": "R01", "kVA":200.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "R11", "kVA": 15.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "R15", "kVA": 52.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "R16", "kVA": 55.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "R17", "kVA": 35.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "R18", "kVA": 47.0, "pf": 0.95, "type":"3P+N","model":"ZIP"},
        {"bus": "I02", "kVA":  100, "pf": 0.85, "type":"3P+N","model":"ZIP"},
        {"bus": "C01", "kVA":120.0, "pf": 0.90, "type":"3P+N","model":"ZIP"}, 
        {"bus": "C12", "kVA": 20.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C13", "kVA": 20.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C14", "kVA": 25.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C17", "kVA": 25.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C18", "kVA":  8.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C19", "kVA": 16.0, "pf": 0.90, "type":"3P+N","model":"ZIP"},
        {"bus": "C20", "kVA":  8.0, "pf": 0.90, "type":"3P+N","model":"ZIP"}        
	],
        "line_codes":
        {
        "UG1":
            {"R":[[ 0.211,  0.049,  0.049,  0.049],
                  [ 0.049,  0.211,  0.049,  0.049],
                  [ 0.049,  0.049,  0.211,  0.049],
                  [ 0.049,  0.049,  0.049,  0.211]],
            "X":[[ 0.747,  0.673,  0.651,  0.673],
                 [ 0.673,  0.747,  0.673,  0.651],
                 [ 0.651,  0.673,  0.747,  0.673],
                 [ 0.673,  0.651,  0.673,  0.747]], "I_max":430.0
            },
        "UG2":
            {"R":[ [0.314, 0.049, 0.049, 0.049], 
                    [0.049, 0.314, 0.049, 0.049], 
                    [0.049, 0.049, 0.314, 0.049], 
                    [0.049, 0.049, 0.049, 0.314]], 
            "X":[[0.762, 0.687, 0.665, 0.687],
                    [0.687, 0.762, 0.687, 0.665],
                    [0.665, 0.687, 0.762, 0.687],
                    [0.687, 0.665, 0.687, 0.762]], "I_max":330.0
                    },
        "UG3":
                {"R":[[ 0.871,  0.049,  0.049,  0.049],
                        [ 0.049,  0.871,  0.049,  0.049],
                        [ 0.049,  0.049,  0.871,  0.049],
                        [ 0.049,  0.049,  0.049,  0.871]],
                "X":[[ 0.797,  0.719,  0.697,  0.719],
                        [ 0.719,  0.797,  0.719,  0.697],
                        [ 0.697,  0.719,  0.797,  0.719],
                        [ 0.719,  0.697,  0.719,  0.797]], "I_max":180.0
                },
        "OH1":
                {"R":[  [0.540, 0.049, 0.049, 0.049],
                        [0.049, 0.540, 0.049, 0.049],
                        [0.049, 0.049, 0.540, 0.049],
                        [0.049, 0.049, 0.049, 0.540]],
                "X":[[0.777, 0.505, 0.462, 0.436],
                     [0.505, 0.777, 0.505, 0.462],
                     [0.462, 0.505, 0.777, 0.505],
                     [0.436, 0.462, 0.50 , 0.777]], "I_max":248.5
                },
        "OH2":
                {"R":[  [1.369, 0.049, 0.049, 0.049],
                        [0.049, 1.369, 0.049, 0.049],
                        [0.049, 0.049, 1.369, 0.049],
                        [0.049, 0.049, 0.049, 1.369]],
                "X":[   [0.812, 0.505, 0.462, 0.436],
                        [0.505, 0.812, 0.505, 0.462],
                        [0.462, 0.505, 0.812, 0.505],
                        [0.436, 0.462, 0.505, 0.812]], "I_max":125.0
                },
        "OH3":
                {"R":[[2.065, 0.049, 0.049, 0.049],
                      [0.049, 2.065, 0.049, 0.049],
                      [0.049, 0.049, 2.065, 0.049],
                      [0.049, 0.049, 0.049, 2.065]],
                  "X":[[0.825, 0.505, 0.462, 0.436],
                       [0.505, 0.825, 0.505, 0.462],
                       [0.462, 0.505, 0.825, 0.505],
                       [0.436, 0.462, 0.505, 0.825]], "I_max":96.0
                },           
        "UG1dc":
                {"R":[[ 0.211,  0.0,  0.0,  0.0],
                      [ 0.0,  0.211,  0.0,  0.0],
                      [ 0.0,  0.0,  0.211,  0.0],
                      [ 0.0,  0.0,  0.0,  0.211]],
                 "X":[[ 0.0,  0.0,  0.0,  0.0],
                      [ 0.0,  0.0,  0.0,  0.0],
                      [ 0.0,  0.0,  0.0,  0.0],
                      [ 0.0,  0.0,  0.0,  0.0]], "I_max":300.0
                    }
}
}
